# Lot d'analyse F_chauffage_ventilation

[← README](../README.md)

**Périmètre :** Chauffage (PAC collectives, radiateurs, robinets thermostatiques, thermostats, sèche-serviettes), eau chaude sanitaire (production, stockage, colonnes, compteurs, photovoltaïque), ventilation (VMC, bouches, entrées d'air, caissons, conduits, désenfumage, parking, sous-station). Lot 22-23 Plomberie CVC, plus les pièces liées des lots 25 et 12.

🔴 Inférieure : 0 · 🟠 Doute : 6 · 🔵 Conforme : 13 · 🟢 Supérieure : 0

## Observations de l'analyste (pièces manquantes, anomalies, hors notice)

1) Périmètre de la notice : la notice vise les logements en accession, qui sont les bâtiments B et C (77 logements ; le lot 10-14-15 mentionne « Bâtiments B & C - Logements Accessions »). Le bâtiment A (35 logements sociaux, dossier TPSA « Logements sociaux ») reçoit d'autres équipements : radiateurs HENRAD Compact All In au lieu des FINIMETAL Reggane (la NDC ind. F mentionne un « changement de la marque des radiateurs » pour A). Il n'est donc pas comparé à la notice. 2) Mise en service : selon l'attestation TPSA du 08/10/2026, l'ECS et le chauffage étaient seulement mis en eau. La mise en service des « packs Intuis » (PAC), les essais de température, la purge et l'équilibrage restaient à faire, et les essais de VMC se limitaient à une vérification visuelle faute de courant définitif. Le DOE ne contient donc ni PV de mise en service des PAC, ni relevé de débits ou de pressions VMC, ni PV d'équilibrage. Les fichiers « Attestation mise service signée » et « mise en service pompe de relevage » sont des scans. 3) Pièces manquantes ou à compléter : le dossier « 24 - Chauffage » est vide ; il n'y a pas de fiche de thermostat programmable, de fiche de conduit VMC galvanisé, d'étude ou de mesure acoustique des PAC et caissons en toiture, ni de note de ventilation du parking et de la sous-station ; le désenfumage des paliers n'est attesté que pour le bâtiment C. 4) Incohérences entre documents : modèles des caissons EasyVEC selon le plan ou la NDC (bâtiment C : 8000 contre 6500 ; micro-watt+ ou standard) ; bouches Aldes BDH (fiches) contre Bahia Curve (NDC) ; préparateurs ECS de 2 x 2000 + 1500 L (dossier AUER, maquettage) contre 3000 + 2500 L (schéma de principe) ; mention « EMPLACEMENT PAC A CONFIRMER » sur le plan de toiture A (ind. B). 5) Au-delà de la notice : VMC hygroréglable de type B avec entrées d'air acoustiques 37 dB (la notice ne précise pas le type) ; PAC au fluide naturel R290 classées A++ ; photovoltaïque de 32 kWc effectivement posé (B : 22 kWc, C : 10 kWc). 6) Les compteurs ECS sont parfois logés dans le logement (cuisine, SDE, WC, buanderie, derrière une trappe de 40 x 40 cm) et pas en gaine palière : il faut l'indiquer aux acquéreurs.

## Prestations

| ID | Article | Prestation | Verdict | Lot |
|---|---|---|---|---|
| P019 | 1.6.1 | [Désenfumage des circulations (paliers)](../par_chapitre/1_Caractéristiques_techniques_générales_de_limmeuble.md) | 🟠 Doute | F_chauffage_ventilation |
| P020 | 1.6.2 | [Conduits de ventilation des logements (acier galvanisé)](../par_chapitre/1_Caractéristiques_techniques_générales_de_limmeuble.md) | 🟠 Doute | F_chauffage_ventilation |
| P113 | 2.6.4.1 | [Radiateurs à eau chaude (séjour, chambres, cuisine)](../par_chapitre/2_Locaux_privatifs_et_leurs_équipements.md) | 🔵 Conforme | F_chauffage_ventilation |
| P114 | 2.6.4.1 | [Robinets thermostatiques des radiateurs](../par_chapitre/2_Locaux_privatifs_et_leurs_équipements.md) | 🔵 Conforme | F_chauffage_ventilation |
| P116 | 2.6.4.1 | [Thermostat d'ambiance programmable (séjour et chambres)](../par_chapitre/2_Locaux_privatifs_et_leurs_équipements.md) | 🟠 Doute | F_chauffage_ventilation |
| P115 | 2.6.4.1 | [Sèche-serviettes électrique des salles d'eau](../par_chapitre/2_Locaux_privatifs_et_leurs_équipements.md) | 🔵 Conforme | F_chauffage_ventilation |
| P119 | 2.6.4.3 | [Système de VMC simple flux (type de ventilation)](../par_chapitre/2_Locaux_privatifs_et_leurs_équipements.md) | 🔵 Conforme | F_chauffage_ventilation |
| P117 | 2.6.4.3 | [Bouches d'extraction (cuisine, salle d'eau, WC)](../par_chapitre/2_Locaux_privatifs_et_leurs_équipements.md) | 🔵 Conforme | F_chauffage_ventilation |
| P118 | 2.6.4.3 | [Entrées d'air (chambres et séjour)](../par_chapitre/2_Locaux_privatifs_et_leurs_équipements.md) | 🔵 Conforme | F_chauffage_ventilation |
| P143 | 3.4.6 | [Ventilation du parking (statique)](../par_chapitre/3_Annexes_privatives.md) | 🟠 Doute | F_chauffage_ventilation |
| P156 | 4.1.8 / 4.2.5 / 4.4.5 | [Absence de chauffage dans les parties communes (hall, circulations, escaliers)](../par_chapitre/4_Parties_communes_intérieures.md) | 🔵 Conforme | F_chauffage_ventilation |
| P186 | 4.6.3 | [Sous-station chauffage / ECS au sous-sol, ventilée naturellement](../par_chapitre/4_Parties_communes_intérieures.md) | 🟠 Doute | F_chauffage_ventilation |
| P187 | 4.6.6 | [Caissons de VMC en toiture](../par_chapitre/4_Parties_communes_intérieures.md) | 🔵 Conforme | F_chauffage_ventilation |
| P188 | 4.6.6 / 5.2.1.1 | [Isolation acoustique des équipements en toiture (PAC et caissons VMC)](../par_chapitre/4_Parties_communes_intérieures.md) | 🟠 Doute | F_chauffage_ventilation |
| P195 | 5.2.1.1 | [Pompes à chaleur collectives (chauffage et ECS)](../par_chapitre/5_Équipements_généraux_de_limmeuble.md) | 🔵 Conforme | F_chauffage_ventilation |
| P196 | 5.2.1.2 | [Colonnes montantes de chauffage (acier) et manchons by-pass pour compteurs](../par_chapitre/5_Équipements_généraux_de_limmeuble.md) | 🔵 Conforme | F_chauffage_ventilation |
| P198 | 5.2.2.1 | [Production, stockage et bouclage de l'ECS](../par_chapitre/5_Équipements_généraux_de_limmeuble.md) | 🔵 Conforme | F_chauffage_ventilation |
| P197 | 5.2.2.1 | [Panneaux photovoltaïques en toiture](../par_chapitre/5_Équipements_généraux_de_limmeuble.md) | 🔵 Conforme | F_chauffage_ventilation |
| P199 | 5.2.2.2 | [Colonnes montantes ECS (PVC pression) et by-pass pour compteurs](../par_chapitre/5_Équipements_généraux_de_limmeuble.md) | 🔵 Conforme | F_chauffage_ventilation |

### P019 · Art. 1.6.1 · Désenfumage des circulations (paliers)

**Verdict : 🟠 Doute** · lot d'analyse : [F_chauffage_ventilation](../par_lot/F_chauffage_ventilation.md)

- **Notice :** « Si nécessaire, il sera prévu dans la hauteur du bâtiment des conduits de désenfumage avec des volets d'obturation commandés par des détecteurs de fumée pour les paliers d'étage » (p.7).
- **DOE :** Le lot 22-23 ne contient aucune fiche sur le désenfumage. Le lot Électricité contient une « Attestation de mise en service du désenfumage des paliers » du bâtiment C (C2FI, 03/09/2026, arrêté du 31/01/1986). Les attentes électriques CVC portent des repères « VEC - A désenfumage » en toiture.
- **Analyse :** Un désenfumage des paliers existe et a été mis en service au moins dans le bâtiment C. Le DOE ne dit pas ce qu'il en est pour A et B (non requis ou attestation manquante), et il ne contient ni fiche des volets ni fiche des conduits. La notice étant conditionnelle (« si nécessaire »), le point reste partiellement documenté.
- **Pièces DOE :**
  - `25 - Electricité/C2FI - DOE - LOT N°25A & 25B - ELECTRICITE - C2FI/03. AQC - SAUF PORTIERS/Attestation Autocontrole Désenfumage BAT. C.pdf` (p.1) — attestation de mise en service du désenfumage des paliers, bâtiment C
  - `22-23 - Plomberie CVC/Plomberie - chauffage/02_NDC/07_Puissances électriques/ACT_EXE_TZ_CVC_GEN_DET_045_A-Attentes électriques.pdf` — attentes électriques « VEC - A désenfumage » en toiture

### P020 · Art. 1.6.2 · Conduits de ventilation des logements (acier galvanisé)

**Verdict : 🟠 Doute** · lot d'analyse : [F_chauffage_ventilation](../par_lot/F_chauffage_ventilation.md)

- **Notice :** « Des conduits métalliques galvanisés seront prévus pour assurer la ventilation des logements dans les gaines techniques maçonnées et/ou cloisonnées. Ils seront reliés aux extracteurs [...] » (p.7).
- **DOE :** La NDC et les plans donnent les diamètres des réseaux VMC (Ø125 à Ø500) mais pas leur matériau. Le dossier VMC contient la fiche (photographiée) des trappes de visite SUFIX RPDR pour gaine circulaire, en acier galvanisé, ainsi que la fiche des cartouches coupe-feu Aldes CT-1 Ø125. Il n'y a pas de fiche « conduit spiralé galvanisé ».
- **Analyse :** Les trappes de visite en acier galvanisé pour gaines circulaires et le caisson certifié C4 vont dans le sens de conduits métalliques galvanisés, mais aucune pièce du DOE ne nomme le matériau des conduits verticaux. La conformité est probable, sans être démontrée.
- **Pièces DOE :**
  - `22-23 - Plomberie CVC/TPSA/Accession/VMC/IMG_8778.jpg` (image) — fiche trappe de visite SUFIX RPDR, page 1/2 (acier galvanisé)
  - `22-23 - Plomberie CVC/TPSA/Accession/VMC/IMG_8779.jpg` (image) — fiche SUFIX RPDR, page 2/2
  - `22-23 - Plomberie CVC/Plomberie - chauffage/02_NDC/06_VMC/ACT_EXE_TZ_PLB_GEN_NDC_006_B-NDC-SYN VMC.pdf` (p.3-6) — diamètres des réseaux VMC

### P113 · Art. 2.6.4.1 · Radiateurs à eau chaude (séjour, chambres, cuisine)

**Verdict : 🔵 Conforme** · lot d'analyse : [F_chauffage_ventilation](../par_lot/F_chauffage_ventilation.md)

- **Notice :** « Appareils de chauffe à eau chaude, modèle REGGANE 3010 Plan de chez FINIMETAL ou modèle LINEA PLUS de chez JAGA, ou au moins équivalent [...] Dimensions et puissance selon études thermiques » (p.16-17).
- **DOE :** Bâtiments B et C (logements en accession) : FINIMETAL REGGANE 3010 PLAN Compact, panneau habillé à face avant lisse, 4 orifices 15/21, 10 bar, 110 °C, blanc RAL 9016, types 11 et 22 KP en hauteur 900 mm. La note de sélection ind. G (MAJ suivant récolement du 21/10/2026) donne la sélection pièce par pièce pour les 77 logements de B et C (régime 60/40 °C). Bâtiment A (logements sociaux, hors notice) : HENRAD Compact All In (types 11, 21 et 22 en H900, 113 radiateurs). L'indice F de la note mentionne un « changement de la marque des radiateurs » pour le seul bâtiment A.
- **Analyse :** Le modèle posé dans les logements en accession (B et C) est celui que la notice cite nommément : FINIMETAL REGGANE 3010 Plan, en version Compact, panneau plan à face lisse. Finimetal garantit le corps de chauffe 10 ans. La sélection de puissance suit l'étude thermique, comme le prévoit la notice. Le HENRAD Compact All In ne concerne que le bâtiment A (logements sociaux), auquel cette notice d'accession ne s'applique pas (voir les observations).
- **Pièces DOE :**
  - `22-23 - Plomberie CVC/TPSA/Accession/Chauffage/Reggane 3010 Plan.pdf` (p.1-3) — fiche technique Reggane 3010 Plan (dossier TPSA/Accession)
  - `22-23 - Plomberie CVC/Plomberie - chauffage/02_NDC/01_Chauffage/01_Selection des radiateurs/ACT_EXE_TZ_PLB_TN_NDC_011_G-NDC sélection des radiateurs B & C.pdf` (p.1-2 et suivantes) — NDC sélection des radiateurs B & C ind. G : REGGANE 3010 PLAN Compact
  - `22-23 - Plomberie CVC/TPSA/Logements sociaux/Chauffage/RADIATEUR.pdf` (p.1) — Henrad Compact All In (dossier Logements sociaux, bâtiment A)
  - `10-14-15 - Parquets Sols souples Carrelage/RECMA/2 - LISTE DES FOURNISSEURS/LISTE DES FOURNISSEURS.pdf` (p.2-3) — mention « Bâtiments B & C - Logements Accessions »
- **Sources web :**
  - [BIMobject - Purmo/Finimetal Reggane 3010 Plan Compact](https://www.bimobject.com/en/purmofinimetal/product/reggane-3010-plan-compact) — Radiateur panneau habillé à face avant plane (lisse), avec joues latérales et grille supérieure.
  - [Fiche radiateurs panneaux Finimetal](https://res.cloudinary.com/afdb/raw/upload/s--Mm0IB3dz--/v1/documents/1842120_radiateur_finimetal_.pdf) — Garantie de 10 ans sur le corps de chauffe et de 2 ans sur la peinture et les composants, pour toute la gamme panneaux et panneaux habillés.

### P114 · Art. 2.6.4.1 · Robinets thermostatiques des radiateurs

**Verdict : 🔵 Conforme** · lot d'analyse : [F_chauffage_ventilation](../par_lot/F_chauffage_ventilation.md)

- **Notice :** Radiateurs « équipés de robinet thermostatique à l'exception du séjour » (p.17).
- **DOE :** Fiche OVENTROP : têtes thermostatiques « Uni XH » à bulbe liquide incorporé, raccord M30x1,5, plage de 7 à 28 °C, modèle blanc avec limitation et blocage de la plage (dossier TPSA/Accession/Chauffage). L'implantation par pièce (tête absente dans le séjour) n'est pas précisée.
- **Analyse :** Le DOE fournit bien des têtes thermostatiques d'une marque de référence (Oventrop, gamme Uni XH), ce qui répond à l'exigence générique de la notice. Aucun document ne permet de vérifier l'exception du séjour (robinet simple dans le séjour, piloté par le thermostat d'ambiance), mais cette exception ne retire rien à l'acquéreur.
- **Pièces DOE :**
  - `22-23 - Plomberie CVC/TPSA/Accession/Chauffage/thermostatique.pdf` (p.1) — Oventrop Uni XH

### P116 · Art. 2.6.4.1 · Thermostat d'ambiance programmable (séjour et chambres)

**Verdict : 🟠 Doute** · lot d'analyse : [F_chauffage_ventilation](../par_lot/F_chauffage_ventilation.md)

- **Notice :** « Les espaces traités (séjour et chambres) sont dotés d'un thermostat programmable » (p.17).
- **DOE :** Les plans d'électricité de B et C portent un repère « TH Thermostat (LOT PLOMBERIE) » dans le séjour et dans certaines chambres. Les plans de soffites portent aussi « Th. Thermostat d'ambiance ». Le lot Plomberie-CVC (TPSA) ne contient en revanche aucune fiche technique de thermostat : ni marque, ni modèle, ni programmation, ni organe commandé (vanne de zone ou tête électrothermique).
- **Analyse :** Les plans prévoient l'emplacement du thermostat et l'attribuent au lot Plomberie, mais le DOE ne contient aucune fiche produit. Il est donc impossible de vérifier qu'il s'agit d'un thermostat programmable ni qu'il équipe aussi les chambres. Le point n'est pas documenté dans ce 1er envoi.
- **Pièces DOE :**
  - `25 - Electricité/C2FI - DOE - LOT N°25A & 25B - ELECTRICITE - C2FI/01. PLANS - SAUF BAT. A RDC EN ATTENTE MAJ FD DE PLAN/BAT B/B-EL10A_IMPLANTATION RDC.pdf` (p.1) — légende « TH Thermostat (LOT PLOMBERIE) », bâtiment B RDC (même repère sur les autres niveaux de B et C)
  - `22-23 - Plomberie CVC/Plomberie - chauffage/01_Plans/07_Soffites/Recollement réel soffites Batiment B et C.pdf` — légende « Th. Thermostat d'ambiance »

### P115 · Art. 2.6.4.1 · Sèche-serviettes électrique des salles d'eau

**Verdict : 🔵 Conforme** · lot d'analyse : [F_chauffage_ventilation](../par_lot/F_chauffage_ventilation.md)

- **Notice :** « Le chauffage des salles d'eau sera assuré par un sèche-serviette électrique de couleur blanche, modèle 2012 de chez ATLANTIC, ou équivalent. Dimensions et puissance selon études thermiques » (p.17).
- **DOE :** Fiche de présentation produit du lot Électricité (C2FI), pour les SDB et SDE des bâtiments A, B et C : « SECHE SERVIETTE ATLANTIC 2012 ref: 833620 / BLANC », 500 W, H 966 x L 500 x P 83 mm, 13,8 kg, pose en saillie. La liste des matériels de B et C indique aussi « Sdb et Sde - Sèche serviette - 2012 - Atlantic ».
- **Analyse :** La marque, le modèle et la couleur sont ceux de la notice (ATLANTIC 2012, blanc). La référence 833620 correspond au 2012 « digital » de 500 W (classe II, garantie 2 ans, environ 170 à 190 € TTC). Une seule puissance (500 W) est référencée pour toutes les salles d'eau, ce que la notice renvoie à l'étude thermique.
- **Pièces DOE :**
  - `25 - Electricité/C2FI - DOE - LOT N°25A & 25B - ELECTRICITE - C2FI/02. FICHES PRODUITS/FICHES PRODUITS BATIMENTS B ET C.pdf` (p.1 et p.33) — sommaire + fiche produit sèche-serviettes, bâtiments B et C
  - `25 - Electricité/C2FI - DOE - LOT N°25A & 25B - ELECTRICITE - C2FI/02. FICHES PRODUITS/FICHES PRODUITS BATIMENT A ok.pdf` (p.33) — même fiche pour le bâtiment A
- **Sources web :**
  - [Leroy Merlin - Sèche-serviettes électrique 2012 digital 500 W blanc Atlantic 833620](https://www.leroymerlin.fr/produits/radiateur-seche-serviettes-electrique-2012-digital-500w-blanc-atlantic-833620-85883583.html) — La référence 833620 correspond au modèle 2012 « digital » blanc de 500 W, en acier.
  - [Fiche produit Atlantic 2012](https://res.cloudinary.com/sonepar-fr/raw/upload/s--hZlaS8si--/v1/documents/16/fiche_produit_2012.pdf) — Modèle 500 W de 500 x 966 mm, 83 mm d'épaisseur, 13,8 kg, code 833620 : identique aux valeurs de la fiche du DOE.
  - [Domomat - Sèche-serviettes 2012 blanc 500 W Atlantic 833620](https://www.domomat.com/68385-seche-serviettes-2012-blanc-500w-atlantic-833620.html) — Classe II, garantie de 2 ans, prix public indicatif d'environ 170 à 190 € TTC.

### P119 · Art. 2.6.4.3 · Système de VMC simple flux (type de ventilation)

**Verdict : 🔵 Conforme** · lot d'analyse : [F_chauffage_ventilation](../par_lot/F_chauffage_ventilation.md)

- **Notice :** « La ventilation des logements s'effectuera au moyen d'une VMC simple flux » (p.17). Le type (autoréglable, hygro A ou hygro B) n'est pas précisé.
- **DOE :** VMC simple flux ALDES hygroréglable de type B : entrées d'air hygroréglables EHL et bouches hygroréglables (BDH ou Bahia), avis technique Aldes « Hygro Bahia » 14.5/17-2267 (logements collectifs) cité dans la doc du caisson. Caissons EasyVEC C4 (micro-watt / micro-watt+) en toiture. La NDC Aldes du 29/01/2026 dimensionne les réseaux en dépression aux bouches les plus défavorisées et les plus favorisées.
- **Analyse :** C'est bien une VMC simple flux, ce qui remplit l'exigence de la notice. Le DOE va même au-delà du minimum : l'hygro B (entrées d'air et bouches modulant le débit selon l'humidité) est la variante la plus performante du simple flux, devant l'hygro A (entrées fixes) et l'autoréglable. La notice ne fixant aucun type, ce n'est pas un écart contractuel et le point n'est pas classé en vert. Il reste un avantage à signaler à l'acquéreur.
- **Pièces DOE :**
  - `22-23 - Plomberie CVC/Plomberie - chauffage/02_NDC/06_VMC/ACT_EXE_TZ_PLB_GEN_NDC_006_B-NDC-SYN VMC.pdf` (p.3-6, 20-22, 34-36) — NDC/synoptique VMC Aldes ind. B
  - `22-23 - Plomberie CVC/TPSA/Accession/VMC/EasyVEC_C4_Doc_Tech.pdf` (p.4-6) — EasyVEC C4, renvoi à l'avis technique Hygro Bahia 14.5/17-2267
  - `22-23 - Plomberie CVC/TPSA/Accession/VMC/FR-France-Aldes-EHL-S-6-44-m-h-37-dB-Blanc-11014060.pdf` (p.1-2) — entrée d'air hygroréglable EHL
- **Sources web :**
  - [Documentation Aldes - entrées d'air hygroréglables (2020)](https://econology.fr/media/attachment/file/d/o/doc-entree-air-hygro-aldes-2020.pdf) — Les EHL relèvent des avis techniques Hygro B 14.5/17-2266 (maisons individuelles) et 14.5/17-2267 (logements collectifs). L'EHL S atteint 37 dB et l'EHL L 39 dB.

### P117 · Art. 2.6.4.3 · Bouches d'extraction (cuisine, salle d'eau, WC)

**Verdict : 🔵 Conforme** · lot d'analyse : [F_chauffage_ventilation](../par_lot/F_chauffage_ventilation.md)

- **Notice :** « Les bouches d'extraction seront disposées dans les pièces humides (cuisine, salle d'eau, et WC) », avec deux bouches possibles dans une même pièce (p.17).
- **DOE :** Fiches ALDES (dossier TPSA/Accession/VMC) : B62 BDH 5-35 m3/h (salle de bain, réf. 11015328), BW62 BDH 10-40/30 m3/h à cordelette (SDB avec WC, réf. 11015342), C61 BDH 15-50/75 m3/h à cordelette (cuisine, réf. 11015281), toutes hygroréglables avec prise de pression intégrée. La NDC Aldes dimensionne en revanche avec des bouches « W13 BAHIA CURVE S PRES D125 » et « C34/C35 BAHIA CURVE L PUSH TBT ». L'attestation AQC VMC1 (bâtiment B) liste des « BOUCHE HYGRO » en cuisine (cordelette), SDB et WC, avec des essais satisfaisants. Le DOE contient aussi la fiche des cartouches coupe-feu Aldes CT-1 Ø125 (EI60S).
- **Analyse :** Des bouches d'extraction équipent bien la cuisine, la salle d'eau et les WC, en version hygroréglable de marque Aldes, ce qui satisfait la notice. Les fiches produits (gamme BDH) et la note de calcul (gamme Bahia Curve) ne citent pas la même gamme. Les deux sont hygroréglables Aldes et l'écart ne change pas le verdict, mais il faut le faire clarifier dans le DOE définitif.
- **Pièces DOE :**
  - `22-23 - Plomberie CVC/TPSA/Accession/VMC/FR-France-Aldes-B62-BDH-5-35-sans-fut-Blanc-11015328.pdf` (p.1-2)
  - `22-23 - Plomberie CVC/TPSA/Accession/VMC/FR-France-Aldes-BW62-BDH-10-40-30-sans-fut-cordelette-Blanc-11015342.pdf` (p.1-2)
  - `22-23 - Plomberie CVC/TPSA/Accession/VMC/FR-France-Aldes-C61-BDH-15-50-75-m-h-sans-fut-cordelette-Blanc-11015281.pdf` (p.1-2)
  - `22-23 - Plomberie CVC/Plomberie - chauffage/02_NDC/06_VMC/ACT_EXE_TZ_PLB_GEN_NDC_006_B-NDC-SYN VMC.pdf` (p.3-6) — bouches Bahia Curve dans la NDC
  - `22-23 - Plomberie CVC/TPSA/AQC Thiais/AQC - VMC1 - VMC - BAT B.pdf` (p.3-4) — AQC VMC1 bâtiment B
  - `22-23 - Plomberie CVC/TPSA/Accession/VMC/Document_2026-10-05_213555.pdf` (p.1-2) — cartouche coupe-feu CT-1 Ø125 (PDF scanné)
- **Sources web :**
  - [Documentation Aldes - entrées d'air hygroréglables (2020)](https://econology.fr/media/attachment/file/d/o/doc-entree-air-hygro-aldes-2020.pdf) — Les EHL relèvent des avis techniques Hygro B 14.5/17-2266 (maisons individuelles) et 14.5/17-2267 (logements collectifs). L'EHL S atteint 37 dB et l'EHL L 39 dB.

### P118 · Art. 2.6.4.3 · Entrées d'air (chambres et séjour)

**Verdict : 🔵 Conforme** · lot d'analyse : [F_chauffage_ventilation](../par_lot/F_chauffage_ventilation.md)

- **Notice :** Prises d'air frais « par des grilles incorporées soit en partie haute des menuiseries extérieures, soit dans les coffres de volets roulants des pièces équipées, soit dans les maçonneries » (p.17).
- **DOE :** ALDES EHL S 6-44 m3/h, 37 dB, blanc (réf. 11014060) : entrée d'air hygroréglable acoustique pour menuiserie ou coffre de volet roulant, sur mortaise double 2 x (172 x 12) mm, certifiée QB37 et sous avis techniques 14.5/17-2266 et 2267. Les plans CVPB des bâtiments portent le repère « Entrée d'air : EHL 6-44 m3/h » dans les pièces principales.
- **Analyse :** Les entrées d'air sont posées dans les menuiseries ou les coffres, comme le prévoit la notice. Il s'agit en plus d'entrées hygroréglables acoustiques (37 dB, version S), alors que la notice demande seulement des « grilles ». Les plans les placent dans les pièces principales.
- **Pièces DOE :**
  - `22-23 - Plomberie CVC/TPSA/Accession/VMC/FR-France-Aldes-EHL-S-6-44-m-h-37-dB-Blanc-11014060.pdf` (p.1-2)
  - `22-23 - Plomberie CVC/Plomberie - chauffage/01_Plans/01_Réseaux CVPB/R+1/ACT_EXE_B_PLB_R+1_PLN_009_F-Plan des réseaux  CVPB R+1 - Bâtiment B.pdf` (p.1) — repères « Entrée d'air : EHL 6-44 m3/h »
- **Sources web :**
  - [Documentation Aldes - entrées d'air hygroréglables (2020)](https://econology.fr/media/attachment/file/d/o/doc-entree-air-hygro-aldes-2020.pdf) — Les EHL relèvent des avis techniques Hygro B 14.5/17-2266 (maisons individuelles) et 14.5/17-2267 (logements collectifs). L'EHL S atteint 37 dB et l'EHL L 39 dB.
  - [Brochure de la gamme d'entrées d'air Aldes](https://www.123elec.com/media/wysiwyg/telechargement/document/Brochure_gamme_entrees_air_Aldes.pdf) — L'EHL est une entrée d'air hygroréglable proposée en S (socle standard) ou L (socle acoustique), à poser sur une mortaise double de 2 x 172 x 12 mm.

### P143 · Art. 3.4.6 · Ventilation du parking (statique)

**Verdict : 🟠 Doute** · lot d'analyse : [F_chauffage_ventilation](../par_lot/F_chauffage_ventilation.md)

- **Notice :** « La ventilation du parking sera statique dimensionnée pour assurer le renouvellement d'air en fonction du nombre de places » (p.19).
- **DOE :** Le plan PLB SS1 du bâtiment A et un plan du lot Métallerie portent des repères « VH PK » et « VB PK » (ventilation haute et basse du parking). Le bilan des puissances CVC ne prévoit aucun extracteur de parking : il liste seulement les 3 extracteurs VMC des logements. Le DOE ne contient aucune note de dimensionnement de la ventilation du parking.
- **Analyse :** Les repères VH/VB et l'absence de ventilateur de parking au bilan électrique indiquent une ventilation naturelle (statique), conforme au principe de la notice. En l'absence de note de calcul, le dimensionnement par rapport au nombre de places n'est pas démontré.
- **Pièces DOE :**
  - `22-23 - Plomberie CVC/Plomberie - chauffage/01_Plans/01_Réseaux CVPB/SS1/ACT_EXE_A_PLB_SS-1_PLN_002_G_Plan des réseaux  PLB SS1 -Bâtiment A.pdf` (p.1) — repères « VH PK ACCES », VH/VB au SS1
  - `12 - Métallerie - Serrurerie/CTS/112 - THIAIS - DOE_unzipped/4 - Portes métallique/PORTE TOITURE/PV001 - Bouygues Thiais - Implantation IND B.pdf` (p.1) — repères VH PK / VB PK
  - `22-23 - Plomberie CVC/Plomberie - chauffage/02_NDC/07_Puissances électriques/ACT_EXE_TZ_PLB_GEN_NDC_001_B-Bilan des puissances électriques.pdf` — bilan des puissances : seulement les extracteurs VMC A, B et C

### P156 · Art. 4.1.8 / 4.2.5 / 4.4.5 · Absence de chauffage dans les parties communes (hall, circulations, escaliers)

**Verdict : 🔵 Conforme** · lot d'analyse : [F_chauffage_ventilation](../par_lot/F_chauffage_ventilation.md)

- **Notice :** Pas de chauffage dans les circulations du RDC (4.1.8, p.20), dans les circulations communes (4.2.5, p.21) ni dans les cages d'escalier (4.4.5, p.22).
- **DOE :** La note de sélection des radiateurs de B et C ne contient que des pièces de logements (séjour, chambres, cuisine, espace de travail). La NDC du bâtiment A ne liste que des logements. Le bilan des puissances CVC ne prévoit aucun émetteur électrique dans les communs.
- **Analyse :** Aucun document ne prévoit d'émetteur dans les parties communes, ce qui est conforme à la notice (pas d'écart notable).
- **Pièces DOE :**
  - `22-23 - Plomberie CVC/Plomberie - chauffage/02_NDC/01_Chauffage/01_Selection des radiateurs/ACT_EXE_TZ_PLB_TN_NDC_011_G-NDC sélection des radiateurs B & C.pdf` (toutes pages) — uniquement des logements B et C
  - `22-23 - Plomberie CVC/Plomberie - chauffage/02_NDC/07_Puissances électriques/ACT_EXE_TZ_PLB_GEN_NDC_001_B-Bilan des puissances électriques.pdf` — bilan des puissances électriques CVC

### P186 · Art. 4.6.3 · Sous-station chauffage / ECS au sous-sol, ventilée naturellement

**Verdict : 🟠 Doute** · lot d'analyse : [F_chauffage_ventilation](../par_lot/F_chauffage_ventilation.md)

- **Notice :** « La sous-station sera située au sous-sol [...] Elle sera ventilée naturellement » (p.22).
- **DOE :** Au SS1 du bâtiment A, un « Local ballon PAC » (local technique de production de chaud) accueille le pilote ZéPAC, les préparateurs ECS de 2 x 2000 L et 1 x 1500 L, le réchauffeur de boucle de 500 L, le pot à boue, les compteurs (calorifique et volumétrique) et l'armoire électrique (plan de maquettage PLN 1000 ind. B). Le plan PLB SS1 porte des repères « VH » et « VB » près de ce local, sans légende explicite.
- **Analyse :** La sous-station est bien au sous-sol. La ventilation naturelle se déduit seulement des repères VH/VB du plan de plomberie, sans document qui la décrive (grilles, sections). Le point est partiellement documenté.
- **Pièces DOE :**
  - `22-23 - Plomberie CVC/Plomberie - chauffage/01_Plans/08_Maquettage locaux techniques/ACT_EXE_A_PLB_SS_PLN_1000_B-Maquettage Local Technique Production Chaud - Bâtiment A.pdf` (p.1) — maquettage du local technique de production de chaud, bâtiment A
  - `22-23 - Plomberie CVC/Plomberie - chauffage/01_Plans/01_Réseaux CVPB/SS1/ACT_EXE_A_PLB_SS-1_PLN_002_G_Plan des réseaux  PLB SS1 -Bâtiment A.pdf` (p.1) — « Local ballon PAC », repères VH/VB

### P187 · Art. 4.6.6 · Caissons de VMC en toiture

**Verdict : 🔵 Conforme** · lot d'analyse : [F_chauffage_ventilation](../par_lot/F_chauffage_ventilation.md)

- **Notice :** « Le(s) caisson(s) de VMC sera installé en toiture sur terrasse ou en combles avec une isolation acoustique conforme à la réglementation » (p.22).
- **DOE :** Un caisson ALDES EasyVEC C4 par bâtiment, en toiture-terrasse (1,5 kW chacun). Les modèles diffèrent selon les documents. Plans TT : A = EasyVEC C4 6500, B = C4 5000, C = C4 8000. NDC Aldes ind. B : EasyVEC C4 micro-watt+ 6500, micro-watt+ 5000 et C4 6500. L'AQC VMC1 du bâtiment B mentionne des « CAISSONS VMC TOITURES », essais satisfaisants.
- **Analyse :** Les caissons sont en toiture, comme le prévoit la notice. Le C4 (400 °C / 1/2 h) est de gamme Aldes courante en collectif, et la régulation micro-watt(+) est basse consommation. Les modèles du bâtiment C et la variante de régulation divergent entre plans et NDC : un point à faire préciser. L'isolation acoustique est traitée dans un item séparé.
- **Pièces DOE :**
  - `22-23 - Plomberie CVC/Plomberie - chauffage/01_Plans/01_Réseaux CVPB/TT/ACT_EXE_A_PLB_TT_PLN_023_B-Plan des réseaux  CVPB TT - Bâtiment A.pdf` (p.1) — toiture A : EasyVEC C4 6500
  - `22-23 - Plomberie CVC/Plomberie - chauffage/01_Plans/01_Réseaux CVPB/TT/ACT_EXE_B_PLB_TT_PLN_024_F-Plan des réseaux  CVPB TT - Bâtiment B.pdf` (p.1) — toiture B : EasyVEC C4 5000
  - `22-23 - Plomberie CVC/Plomberie - chauffage/01_Plans/01_Réseaux CVPB/TT/ACT_EXE_C_PLB_TT_PLN_025_I-Plan des réseaux  CVPB TT - Bâtiment C.pdf` (p.1) — toiture C : EasyVEC C4 8000
  - `22-23 - Plomberie CVC/Plomberie - chauffage/02_NDC/06_VMC/ACT_EXE_TZ_PLB_GEN_NDC_006_B-NDC-SYN VMC.pdf` (p.3, 20, 34) — ventilateurs EasyVEC C4 dans la NDC
  - `22-23 - Plomberie CVC/TPSA/AQC Thiais/AQC - VMC1 - VMC - BAT B.pdf` (p.3-4) — AQC : caissons VMC en toiture
  - `22-23 - Plomberie CVC/TPSA/Accession/VMC/EasyVEC_C4_Doc_Tech.pdf` (p.5) — documentation EasyVEC C4
- **Sources web :**
  - [Fiche Aldes EasyVEC C4 Micro-watt+ 5000 IP (11034886)](https://res.cloudinary.com/sonepar-fr/raw/upload/s--ThK3d6WG--/v1/documents/46/FR-France-Aldes-EasyVEC__C4_Micro-watt___5000_IP-11034886.pdf) — Caisson C4 400 °C / 1/2 h, installable en terrasse. L'isolation acoustique (double peau, 25 mm de laine minérale) est une option.

### P188 · Art. 4.6.6 / 5.2.1.1 · Isolation acoustique des équipements en toiture (PAC et caissons VMC)

**Verdict : 🟠 Doute** · lot d'analyse : [F_chauffage_ventilation](../par_lot/F_chauffage_ventilation.md)

- **Notice :** Caissons de VMC « avec une isolation acoustique conforme à la réglementation » (p.22) ; PAC « installées en toiture avec une isolation acoustique conforme à la règlementation » (p.23).
- **DOE :** PAC : le dossier technique AUER prévoit des supports anti-vibratiles (kit ressort). La fiche ERP du HRC70 80 kW donne une puissance acoustique extérieure LWA de 61 dB. Aucun écran acoustique, capotage ou étude acoustique de l'implantation n'est fourni. Caissons : la doc EasyVEC C4 présente l'isolation acoustique comme une « option », et le DOE ne dit pas si elle a été commandée.
- **Analyse :** Le DOE ne démontre pas le traitement acoustique exigé par la notice. Il montre seulement des plots anti-vibratiles sous les PAC et des caissons dont l'isolation acoustique est optionnelle. Il faudrait l'étude acoustique, ou une mesure à réception, et la référence exacte des caissons (avec ou sans option double peau).
- **Pièces DOE :**
  - `22-23 - Plomberie CVC/Plomberie - chauffage/02_NDC/01_Chauffage/03_Chaufferie/ACT_EXE_TZ_PLB_TN_NDC_013_A- Dossier techniques chaufferie.pdf` (p.3 et 8) — support anti-vibratile, kit ressort
  - `22-23 - Plomberie CVC/TPSA/Accession/VMC/EasyVEC_C4_Doc_Tech.pdf` (p.5) — « Isolation acoustique en option »
- **Sources web :**
  - [Fiche ERP intuis HRC70 80 kW tri V Z2 Cascade (réf. 151310)](https://medias.intuis.fr/storage/media/shares/Intuis/quable/151310_env_1898-890_FicheERP_HRC_80_tri_V_Z2_Cascade_intuis_24-096.pdf) — Classe A++ à 35 °C et à 55 °C ; ηs (climat moyen) 153 % à 35 °C et 127 % à 55 °C (soit un SCOP d'environ 3,9 et 3,2) ; puissance acoustique extérieure LWA 61 dB ; eau de chauffage jusqu'à 70 °C ; fonctionnement jusqu'à -20 °C.
  - [Fiche Aldes EasyVEC C4 Micro-watt+ 5000 IP (11034886)](https://res.cloudinary.com/sonepar-fr/raw/upload/s--ThK3d6WG--/v1/documents/46/FR-France-Aldes-EasyVEC__C4_Micro-watt___5000_IP-11034886.pdf) — Caisson C4 400 °C / 1/2 h, installable en terrasse. L'isolation acoustique (double peau, 25 mm de laine minérale) est une option.

### P195 · Art. 5.2.1.1 · Pompes à chaleur collectives (chauffage et ECS)

**Verdict : 🔵 Conforme** · lot d'analyse : [F_chauffage_ventilation](../par_lot/F_chauffage_ventilation.md)

- **Notice :** « Le chauffage et la production d'eau chaude sanitaire seront assurés par des pompes à chaleur collective de marque EUREVIA, AUER, DAIKIN ou équivalent installées en toiture » (p.23).
- **DOE :** Système AUER (intuis) ZéPAC70, double service : 5 PAC haute température HRC70 de 80 kW, un pilote hydraulique ZéPAC 4X avec bouteille de découplage, des circulateurs et une chaudière électrique de secours GIALIX 72 kW en option (dossier technique du 25/04/2025 et schéma de principe « PAC AUER n°1 à n°5 : HRC70-80 »). Le plan de toiture du bâtiment A porte « 5 Pompes à chaleur haute température - Modèle HRC70 80 kW », avec la mention « EMPLACEMENT PAC A CONFIRMER » (ind. B). Le DOE ne contient ni PV de mise en service ni relevé de COP : l'attestation TPSA du 08/10/2026 indique qu'on attend encore la mise en service des « packs Intuis ».
- **Analyse :** La marque posée (AUER, aujourd'hui intuis) fait partie des trois que la notice cite, et les PAC sont en toiture. Le HRC70 80 kW fonctionne au R290 (propane, fluide naturel), produit de l'eau jusqu'à 70 °C et est classé A++ à 35 et 55 °C, avec ηs = 153 % / 127 % (SCOP d'environ 3,9 / 3,2) et LWA de 61 dB. Réserves : les PAC n'étaient pas encore mises en service à la date du DOE, et la mention « à confirmer » de l'emplacement figure sur un plan indicé B.
- **Pièces DOE :**
  - `22-23 - Plomberie CVC/Plomberie - chauffage/02_NDC/01_Chauffage/03_Chaufferie/ACT_EXE_TZ_PLB_TN_NDC_013_A- Dossier techniques chaufferie.pdf` (p.3, 5, 7) — composition ZéPAC70 : 5 HRC70 80 kW
  - `22-23 - Plomberie CVC/Plomberie - chauffage/02_NDC/01_Chauffage/03_Chaufferie/schéma de principe PAC-Chaufferie.pdf` (p.1) — schéma de principe : PAC AUER n°1 à 5
  - `22-23 - Plomberie CVC/Plomberie - chauffage/01_Plans/01_Réseaux CVPB/TT/ACT_EXE_A_PLB_TT_PLN_023_B-Plan des réseaux  CVPB TT - Bâtiment A.pdf` (p.1) — toiture A : 5 PAC HRC70 80 kW
  - `22-23 - Plomberie CVC/TPSA/Attestations/Attestation mise service signée.pdf` (p.1) — attestation d'autocontrôle TPSA du 08/10/2026 (PDF scanné)
- **Sources web :**
  - [Fiche ERP intuis HRC70 80 kW tri V Z2 Cascade (réf. 151310)](https://medias.intuis.fr/storage/media/shares/Intuis/quable/151310_env_1898-890_FicheERP_HRC_80_tri_V_Z2_Cascade_intuis_24-096.pdf) — Classe A++ à 35 °C et à 55 °C ; ηs (climat moyen) 153 % à 35 °C et 127 % à 55 °C (soit un SCOP d'environ 3,9 et 3,2) ; puissance acoustique extérieure LWA 61 dB ; eau de chauffage jusqu'à 70 °C ; fonctionnement jusqu'à -20 °C.
  - [Fiche produit AUER HRC 70 (édition mars 2022)](https://cdn.hellowatt.fr/media/product_pages/hrc-70/fiche-produit-HRC70.pdf) — Gamme HRC 70 au fluide R290 (propane, non fluoré), départ jusqu'à 70 °C, modèles 40/60/80 kW avec bloc hydraulique, montables en batterie ; SCOP 35/55 °C de 3,8 à 4,3 / 3,1 à 3,3 sur les modèles 17 à 40 kW.
  - [Eurovent Certification - HRC70-80V tri](https://www.eurovent-certification.com/fr/catalog/program/certificate/participant/model/show/202113647) — Le modèle HRC70-80V tri figure dans la base Eurovent (PAC air-eau monobloc, chauffage seul).
  - [Effy - Intuis, fabricant anciennement baptisé Auer](https://www.effy.fr/travaux-energetique/chauffage/pompe-a-chaleur/intuis) — Confirme qu'intuis est le nouveau nom d'AUER : la marque posée est bien celle citée par la notice.

### P196 · Art. 5.2.1.2 · Colonnes montantes de chauffage (acier) et manchons by-pass pour compteurs

**Verdict : 🔵 Conforme** · lot d'analyse : [F_chauffage_ventilation](../par_lot/F_chauffage_ventilation.md)

- **Notice :** « La distribution sera réalisée par colonnes montantes en acier situées en gaines techniques. Il sera installé un manchon by-pass permettant la mise en place [...] de compteurs individuels » (p.23).
- **DOE :** La NDC des pertes de charge donne des colonnes montantes en acier T10 (40/49 dans le bâtiment A) et des antennes en acier T3. Le synoptique hydraulique indique des colonnes en acier Ø50/60 à Ø80/90 T10 et des distributions terminales en PER Ø15. Le détail de gaine palière EC/REC (PLN 600 ind. B) montre des colonnes « EC/REC AC DN50/60 calorifugées anti-condensation » et, à chaque étage, un collecteur avec, par logement : vanne d'arrêt, manchette (repère « Manchette » de la légende), vanne de réglage et départs « EC/REC AC DN20 ».
- **Analyse :** Les colonnes sont en acier, en gaine technique. Le détail de gaine prévoit pour chaque logement une manchette à la place d'un compteur, ce qui correspond au manchon by-pass de la notice. Les compteurs individuels eux-mêmes sont loués par la copropriété : leur absence du DOE est normale.
- **Pièces DOE :**
  - `22-23 - Plomberie CVC/Plomberie - chauffage/02_NDC/01_Chauffage/03_Chaufferie/ACT_EXE_TZ_PLB_TN_NDC_007_B-NDC + Pertes de charge hydrauliques.pdf` (p.3, 6, 9) — colonnes en acier T10/T3
  - `22-23 - Plomberie CVC/Plomberie - chauffage/01_Plans/03_Carnet de gaines/ACT_EXE_B_PLB_TN_PLN_600_B-Détails des gaines techniques EF_CHAUFFAGE_ECS.pdf` (p.1 (légende) et p.4) — détail de gaine palière EC/REC du bâtiment B (PDF scanné)

### P198 · Art. 5.2.2.1 · Production, stockage et bouclage de l'ECS

**Verdict : 🔵 Conforme** · lot d'analyse : [F_chauffage_ventilation](../par_lot/F_chauffage_ventilation.md)

- **Notice :** « La production d'eau chaude sanitaire sera assurée par des pompes à chaleur collective, l'eau chaude sanitaire produite sera stockée dans un local technique dédié et distribuée par une boucle d'eau chaude » (p.23).
- **DOE :** Le système AUER ZéPAC70 assure aussi l'ECS (PAC double service). Il comprend 2 préparateurs ECS VS de 2000 L, 1 préparateur VS de 1500 L et 1 réchauffeur de boucle de 500 L, dans le « Local ballon PAC » du SS1 du bâtiment A (dossier AUER et maquettage du local). Le schéma de principe de la sous-station indique d'autres volumes (préparateurs de 3000 L et 2500 L), pour le même volume total de 5500 L. La NDC ECS/BECS (SaniWin, DTU 60.11) calcule le bouclage : débit de 2,25 m3/h, réglages STAD par colonne.
- **Analyse :** La production par PAC collective, le stockage en local technique dédié et la boucle de distribution sont tous documentés, conformément à la notice. Seule réserve : les schémas ne s'accordent pas sur la répartition des volumes de stockage (même total de 5500 L). Les essais de température de l'ECS restaient à faire au 08/10/2026.
- **Pièces DOE :**
  - `22-23 - Plomberie CVC/Plomberie - chauffage/02_NDC/01_Chauffage/03_Chaufferie/ACT_EXE_TZ_PLB_TN_NDC_013_A- Dossier techniques chaufferie.pdf` (p.3) — composition : préparateurs VS de 2000/2000/1500 L + 500 L
  - `22-23 - Plomberie CVC/Plomberie - chauffage/01_Plans/08_Maquettage locaux techniques/ACT_EXE_A_PLB_SS_PLN_1000_B-Maquettage Local Technique Production Chaud - Bâtiment A.pdf` (p.1) — maquettage du local de production de chaud
  - `22-23 - Plomberie CVC/Plomberie - chauffage/02_NDC/01_Chauffage/03_Chaufferie/schéma de principe PAC-Chaufferie.pdf` (p.1) — préparateurs de 3000 L et 2500 L sur le schéma
  - `22-23 - Plomberie CVC/Plomberie - chauffage/02_NDC/03_Eau chaude sanitaire/ACT_EXE_TZ_PLB_GEN_NDC_003_A-NDC ECS_BECS.pdf` (p.3-24) — NDC ECS/BECS
- **Sources web :**
  - [Fiche produit AUER HRC 70 (édition mars 2022)](https://cdn.hellowatt.fr/media/product_pages/hrc-70/fiche-produit-HRC70.pdf) — Gamme HRC 70 au fluide R290 (propane, non fluoré), départ jusqu'à 70 °C, modèles 40/60/80 kW avec bloc hydraulique, montables en batterie ; SCOP 35/55 °C de 3,8 à 4,3 / 3,1 à 3,3 sur les modèles 17 à 40 kW.

### P197 · Art. 5.2.2.1 · Panneaux photovoltaïques en toiture

**Verdict : 🔵 Conforme** · lot d'analyse : [F_chauffage_ventilation](../par_lot/F_chauffage_ventilation.md)

- **Notice :** « Suivant l'étude thermique, des panneaux photovoltaïques pourront être disposés en toiture afin d'atteindre les labels » (p.23).
- **DOE :** Installation photovoltaïque d'ISB (lot 25) en toiture-terrasse inaccessible. Bâtiment B : 22 kWc (44 modules, 1 onduleur), environ 20 900 kWh/an en DC. Bâtiment C : 10 kWc (20 modules, 1 onduleur), environ 9 700 kWh/an en DC. Modules DMEGC DM500M10RT (monocristallins type N, 485 à 500 Wc, rendement maximal de 22,6 %), onduleurs Huawei SUN2000-12/25 KTL-M5, structure lestée Esdec FlatFix Fusion. Le DOE contient une attestation de bon montage.
- **Analyse :** La notice présente le photovoltaïque comme une option dépendant de l'étude thermique. Une installation complète de 32 kWc au total est posée et documentée (notes de productible, fiches modules et onduleurs, attestation de montage). Cela correspond à ce que la notice annonce.
- **Pièces DOE :**
  - `25 - Electricité/ISB/DOE - Etudes/DOE - Bat B - NDC Productible IND A.pdf` (p.4, 7) — NDC productible du bâtiment B, 22 kWc
  - `25 - Electricité/ISB/DOE - Etudes/DOE - Bat C - NDC Productible IND B.pdf` (p.5, 8) — NDC productible du bâtiment C, 10 kWc
  - `25 - Electricité/ISB/DOE - Fiche technique/FT_MOD - DMGC DM500M10RT.pdf` (p.1-2) — module DMEGC DM500M10RT
  - `25 - Electricité/ISB/DOE - Fiche technique/FT_OND - SUN2000-12 25TKL-M5.pdf` — onduleur Huawei SUN2000
  - `25 - Electricité/ISB/Attestation_bon_montage_PV_Thiais_ISB.pdf` (p.1) — attestation de bon montage ISB

### P199 · Art. 5.2.2.2 · Colonnes montantes ECS (PVC pression) et by-pass pour compteurs

**Verdict : 🔵 Conforme** · lot d'analyse : [F_chauffage_ventilation](../par_lot/F_chauffage_ventilation.md)

- **Notice :** « La distribution jusqu'aux raccordements des logements sera réalisée par colonnes montantes en PVC pression situées en gaines techniques. Il sera installé un manchon by-pass permettant la mise en place [...] de compteurs individuels » (p.24).
- **DOE :** Colonnes ECS en PVC-C pression (« PVC-HTA-C », « PVCC DN32 + calo 38 mm ») et bouclage BECS en PVC-HTA Ø16 + calo 19/23 mm, en gaine (plans de gaines et NDC ECS, canalisations « HTACAL »). Le détail de nourrice EF/ECS (PLN 600, p.5) montre, par logement : vanne d'arrêt, compteur ECS, clapet anti-retour, départ PER DN20, soit en gaine palière soit derrière une trappe de visite de 40 x 40 cm. Le document « Repérage des compteurs ECS » (03/03/2026) situe les compteurs logement par logement (cuisine, SDE, WC, buanderie ; 2 compteurs dans certains logements).
- **Analyse :** Les colonnes sont en PVC pression, ici en PVC-C (polychlorure de vinyle surchloré), adapté à l'eau chaude, ce qui répond à la notice. L'emplacement de comptage individuel est prévu et repéré pour chaque logement. Certains compteurs se trouvent dans le logement, derrière une trappe, et non en gaine palière : ce n'est pas un écart notable, mais l'acquéreur doit le savoir pour les relevés.
- **Pièces DOE :**
  - `22-23 - Plomberie CVC/Plomberie - chauffage/01_Plans/03_Carnet de gaines/ACT_EXE_B_PLB_TN_PLN_600_B-Détails des gaines techniques EF_CHAUFFAGE_ECS.pdf` (p.5) — principe de distribution ECS/RECS : nourrice + compteur (PDF scanné)
  - `22-23 - Plomberie CVC/Plomberie - chauffage/02_NDC/03_Eau chaude sanitaire/Repérage des compteurs ECS.pdf` (p.1) — repérage des compteurs ECS
  - `22-23 - Plomberie CVC/Plomberie - chauffage/02_NDC/03_Eau chaude sanitaire/ACT_EXE_TZ_PLB_GEN_NDC_003_A-NDC ECS_BECS.pdf` (p.5-24) — canalisations HTACAL
  - `22-23 - Plomberie CVC/Plomberie - chauffage/01_Plans/03_Carnet de gaines/R+1/ACT_EXE_B_PLB_R+1_PLN_084_D-Plan des gaines technique R+1 - Bâtiment B.pdf` (p.1) — ECS PVC-HTA Ø32x2,4 + 32 mm de calorifuge
